# 04. 保护与故障指示器——出了事怎么找到哪里出了事

## 先把问题说清楚

前面讲的分段开关、联络开关，解决的是**故障后怎么恢复供电**的问题。

但在"恢复"之前，还有两个更基础的问题：

1. **出故障了，怎么让线路停下来？** → 这是"保护"干的事
2. **停下来之后，怎么知道故障在哪一段？** → 这是"故障指示器"干的事

这两件事搞清楚，分段开关、联络开关的作用才能串成完整的闭环。

---

## 保护：让故障"快速出局"

### 继电保护是什么

10kV 线路发生短路时，电流会暴增（正常负荷电流可能几百安，短路时能到几千安）。

**继电保护**的作用就是：检测到异常电流后，在规定时间内发出跳闸指令，让断路器断开，把故障部分从系统里切出去。

对于 10kV 配电线路，最常见的保护是：

- **过流保护（OC）**：电流超过整定值，延时跳闸
- **速断保护**：电流超过更高的整定值，瞬时跳闸（不延时）
- **重合闸**：跳闸后，自动尝试合一次闸——因为很多故障是瞬时的（鸟粪、树枝），合上就好了；如果是永久性故障，合上后再跳

### 保护装置装在哪

传统配电线路，保护装置主要装在**变电站出线间隔**（就是断路器那里）。

这意味着：变电站的保护一旦动作，**整条线路的断路器都跳了**，全线停电。

这就是为什么光有保护不够——它能让线路停，但没法精确地只停故障那段。

---

## 故障指示器：找到故障点在哪里

### 问题场景

一条线路有 10 公里，挂着几十个配变，线路一跳闸，运维人员要去找故障点。

没有任何辅助工具时：**沿线巡视**。10 公里，半天就出去了。

### 故障指示器是什么

故障指示器（Fault Indicator，FI）是夹在线路上的一个小设备，通常就挂在电线上或安装在开关柜里。

它的核心功能：**检测有没有故障电流经过**。

当故障发生时，故障电流从变电站流向故障点，路径上所有故障指示器都会被故障电流"触发"，故障点之后的指示器不会触发。

```
变电站
  │
  ●── [FI1 翻转] ── 配变1
  │
  ●── [FI2 翻转] ── 配变2、3
  │
  ●── [FI3 翻转] ── ★故障点在这里★
  │
  ●── [FI4 未翻转] ── 配变4、5
  │
  ●── [FI5 未翻转] ── 配变6（末端）
```

运维人员到现场一看，FI3 翻转了、FI4 没翻转 → 故障在 FI3 和 FI4 之间那段。

**从"巡视全线"变成"直接去那一段"**，效率天壤之别。

### 现在的故障指示器更聪明

老式指示器只是机械翻转，人要去现场看。

现在主流的是**带通信功能的故障指示器**，触发后自动发信号给主站，调度直接在屏幕上就能看到哪个指示器动了，不用人跑。

---

## 保护、分段开关、故障指示器的分工

把前几篇的内容串起来，三者分工很清晰：

| 角色 | 干什么 | 时间维度 |
|------|--------|---------|
| 继电保护 | 检测到故障，快速跳闸，把故障从系统里切出去 | 故障发生后毫秒级 |
| 故障指示器 | 记录故障电流经过的路径，帮助定位故障点 | 跳闸后，人工或自动判断故障位置 |
| 分段开关 | 隔离故障段，缩小停电范围 | 位置确认后，操作开关 |
| 联络开关 | 给非故障段开辟备用路径，恢复供电 | 隔离完成后，合闸转供 |

这四步串起来，就是一次完整的故障处理流程：
**跳闸 → 定位 → 隔离 → 转供**

---

## 一个具体的故障处理过程

线路中段发生短路：

```
① 保护动作，变电站断路器跳闸，全线停电（几十毫秒）

② 故障指示器把触发信息上报，调度判断故障在第 2、3 段之间

③ 运维人员（或自动化系统）断开第 2 段和第 3 段之间的分段开关，
   把故障段隔离出来

④ 变电站断路器重新合闸，第 1、2 段恢复供电

⑤ 合上末端联络开关，由另一条线路给第 3、4、5 段恢复供电

⑥ 第 2、3 段之间的故障段，带电抢修
```

全程如果是手动操作，可能需要几十分钟。
如果配了**馈线自动化（FA）**，步骤 ③④⑤ 可以自动完成，时间压缩到分钟级甚至更短。

---

## 几个常见的概念区分

**保护** vs **自动化**：
- 保护是"检测异常，快速切除"，硬件动作，速度快（毫秒级），目标是不让故障扩大
- 自动化是"故障定位、隔离、恢复"，逻辑复杂，速度稍慢（分钟级），目标是快速恢复供电

**故障指示器** vs **分段开关**：
- 指示器是**检测设备**，只看不动，告诉你故障在哪
- 分段开关是**操作设备**，根据故障位置进行隔离动作

---

## 思考问题

1. 如果一条线路只有保护，没有故障指示器，也没有分段开关，故障后的处理流程是什么样的？和上面的五步对比，差在哪里？
2. 故障指示器通常装在哪些位置比较合理？（不是越多越好，装多了有成本，怎么选？）
3. "重合闸"这个动作在实际运行中很常见，有没有遇到过？

---

## 你的反馈

- 保护这块之前有没有接触过，还是全新的？
- 你们工区的线路有没有装故障指示器？是老式翻转型的还是带通信的？
- 这篇和前几篇加起来，有没有对手头实际线路的情况产生新的认识？
