# 08. 供电区域划分——规划的第一刀，切在哪里

## 这篇讲什么

前7篇我们一直在看一条线路是怎么跑的：分段开关怎么装、联络开关怎么接、故障了怎么处理、FA怎么自动恢复。

但有一个更上游的问题我们一直没碰：

**为什么这条线路要这么建？为什么这个区域要上什么标准的设备？**

答案的起点，就是今天这篇的主题——**供电区域划分**。

---

## 一、为什么要划区

你大概听说过"A类区域""B类区域""C类区域"这些说法。

这不是随意的叫法，而是国家标准里明确规定的一套分类体系（DL/T 5729《配电网规划设计技术导则》）。

它解决的核心问题是：**中国地域太广，城市和农村、市中心和偏远山区，电网建设的目标和标准不可能一样。**

- 城市核心区：用电密度高，停电影响大，可靠性要求极高，投入大
- 偏远农村：负荷稀疏，主要保障基本供电，投入应当克制

如果全国用一套标准，要么城市欠账，要么农村过度投入。

**供电区域划分，就是给全国的土地贴一个分级标签，让每块土地知道自己该按什么标准建电网。**

---

## 二、六类区域，有什么区别

按国标，全国供电区域分为 **A+、A、B、C、D、E** 共6类：

| 类别 | 对应区域 | 典型场景 |
|------|---------|---------|
| A+   | 超大城市核心区 | 北京金融街、上海陆家嘴 |
| A    | 大中城市市区 | 省会城市建成区、核心商业区 |
| B    | 中等城市城区、县级市中心 | 地级市老城区、县城核心区 |
| C    | 小城镇、县城一般区域 | 乡镇政府所在地、县城外围 |
| D    | 农村地区 | 一般行政村 |
| E    | 偏远农村 | 山区、海岛、边疆村庄 |

**核心区分依据是负荷密度（MW/km²）**：A+区域可能超过20 MW/km²，E类区域可能连1 MW/km²都不到。

---

## 三、类别不同，建网标准差在哪

分类的意义，不是贴标签，而是**决定了这块地的电网要按什么标准建**。

举几个直接影响你工作的差异：

**1. 接线方式**
- A+、A类：强制要求双电源、N-1满足（任何一个元件故障不影响供电）
- B类：一般要求N-1，或通过联络开关保障转供
- C、D类：允许放射式接线，可靠性相对低
- E类：基本供电即可，不做过高要求

**2. 联络线配置**
- 高类别区域要求更多的联络开关和备用路径
- 低类别区域允许较少的互联

**3. 配变容量和选址密度**
- A类区域配变点密，容量大，尽量贴近负荷
- D类区域配变点稀，覆盖范围广，线路长

**4. 自动化要求**
- A+、A类：配电自动化要全覆盖，FA要能自动恢复
- C类以下：自动化要求逐步降低

---

## 四、怎么划分

教材里的步骤是这样的：

**第一步：切块**
把整个规划区域按行政区（街道、乡镇）切成基本单元。

**第二步：算密度**
对每个单元，用现有用电量或规划负荷来估算负荷密度（MW/km²）。

**第三步：对照标准打分类**
根据负荷密度 + 行政级别 + 经济发展水平，对照 DL/T 5729 的标准确定类别。

**第四步：校验合理性**
相邻区域的类别差异别太悬殊；要考虑变电站覆盖半径；行政边界尽量对齐。

---

## 五、一个真实的结果长什么样

教材里给了某城市的划分案例，17个行政区划单元，划分结果是：

- A类：3个（市中心、核心商业区）
- B类：5个（城市主体建成区）
- C类：6个（城郊结合部、县城）
- D类：3个（农村乡镇）

在地图上看，类别从市中心向外圈层递减，颜色从深到浅，非常直观。

**这张图一出来，整个城市电网规划的框架就定了：**
- 中心几个区按高标准投入
- 外围农村区域按基本保障标准
- 不同区域之间的项目优先级、投资强度，全部可以量化

---

## 六、和你的工作有什么关系

你现在做的规划工作，很多结论背后的依据都是这个分类体系：

- 某条线路为什么要增加联络？→ 因为它在B类区域，N-1是必须满足的
- 某个区域为什么配变选得这么密？→ 因为它是A类，负荷密度高，供电半径要短
- 某个农村项目为什么只做单辐射？→ 因为它在D类，标准允许
- 为什么不同区域的可靠率指标不一样？→ 因为类别不同，目标本来就不同

换句话说，**供电区域划分是规划语言的基础词汇**。看懂这个，后面所有规划的"为什么"才有了可以回溯的根。

---

## 思考问题

1. 你工作的滁州，你感觉市区属于哪个类别？各个县城呢？农村片区呢？
2. 你在调图时有没有遇到过"这条线联络太少"或者"这里配变太密"的感觉？现在看来，可能是类别标准在驱动这个结果
3. 如果一块区域正在快速城镇化，类别从D升到C，原来的电网会面临哪些问题？
