# 09. 网格化规划——把大区域切成可以管的小块

## 这篇承接哪里

上一篇讲了供电区域分类：A/B/C/D是给全区"定性"的，决定按什么标准建网。

但定性之后，还差一步——**定量**。

一个B类区域可能有几十平方公里，里面有老城有新城有工业园。笼统说"按B类标准建"还不够，规划人员需要知道：

- 这块区域里，每一片地是谁管、谁供、负荷是多少？
- 新增一条线路，放在哪里最合适？
- 哪个片区最需要投资，哪个片区可以缓一缓？

解决这个问题的工具，就是**网格化规划**。

---

## 一、网格是什么

网格，可以理解为**在供电区域分类之下，进一步划出的规划管理最小单元**。

类比一下：
- 供电区域分类（A/B/C/D）≈ 省级行政区划（粗框架）
- 网格 ≈ 县/区（精细化管理单元）

你发的图里，南谯这片就是这么切的：

**南谯新区（A类）** 被切成5个网格：
- 政务新区网格（22 km²）
- 科创网格（11.35 km²）
- 高教城网格（9.26 km²）
- 功副区网格（10.42 km²）
- 开发区网格（13.9 km²）

**城南区域（B类）** 被切成6个网格：
- 影视网格、高铁网格、城南网格、担子网格、明湖网格、康养网格

**农村（D类）** 3个网格：
- 沙河（280 km²）、珠龙（282 km²）、施集（391 km²）

注意这组数字：A类网格，一个才十几平方公里；D类网格，一个将近400平方公里。
**网格大小本身，就是区域发展阶段的写照。**

---

## 二、切网格的逻辑

网格不是随便切的，有几个基本原则：

**1. 以变电站供电范围为基础**

每个网格，一般对应若干条 10kV 馈线的覆盖范围，这些馈线从同一座或相邻的 110kV 变电站出线。变电站的供电边界，是切网格的天然分界线。

你图里标注的"根据南谯分公司供电范围进行边界调整"，说的就是这件事——分公司的供电边界变了，网格边界跟着调整。

**2. 每个网格包含 2-6 个供电单元**

"供电单元"是比网格更小的一层，大致对应一组相互联络的线路（后面会细讲）。图里注明"每个网格 2-6 个单元"，这是国标推荐的合理范围——太少没法充分利用联络，太多管理太复杂。

**3. 同类用地尽量在一个网格内**

工业区、居住区、商业区的用电特性不同，混在一个网格里统计会失真。能分开就分开，便于负荷预测和投资测算。

**4. 行政边界和自然地理边界**

路、河、铁路这些天然屏障，是网格分界的好选择——线路本来就难以跨越。

---

## 三、网格的核心指标，每个数字都有用

你图里的表格，每个网格列了这些数字：

| 指标 | 单位 | 含义 |
|------|------|------|
| 单元面积 | km² | 网格的行政/规划总面积 |
| 有效供电面积 | km² | 实际可供电的区域（去掉山体、水域、暂未开发地） |
| 负荷预测 | MW | 规划目标年的最大用电需求 |
| 负荷密度 | MW/km² | 负荷预测 ÷ 有效供电面积，是判断供电强度的核心指标 |
| 线路组数 | 组 | 网格内的线路联络组数量 |
| 线路回数 | 回 | 网格内的出线总数 |

**最值得关注的是负荷密度。**

拿你图里的数据举例：

- **影视网格**：有效面积 8.5 km²，负荷预测 97.55 MW，密度 **11.47 MW/km²**
- **施集网格（D类农村）**：有效面积 391 km²，负荷预测 7.64 MW，密度 **0.02 MW/km²**

差了 **500多倍**。

这就是为什么同样是"一个网格"，城区网格要配十几回线路、几十座变电站，农村网格只需要几回线路。**负荷密度是投资强度的直接依据。**

---

## 四、网格化规划解决了什么问题

在网格化体系出现之前，配电网规划相对粗放：

- 哪里有项目申报，就在哪里安排投资
- 缺乏全局视角，容易出现"这边重复投入，那边持续欠账"
- 新进来一个大用户，不知道附近电网承不承受得住

网格化规划之后：

**精准投资**：每个网格的负荷缺口是算出来的，投资优先级可以量化排序。

**供电责任清晰**：每个网格有明确的责任主体（哪个分公司、哪个班组），出了问题直接对应到人。

**规划滚动更新**：网格是固定容器，但里面的内容每年可以更新。今年负荷增了多少、缺额变大还是变小，一目了然。

**和项目直接挂钩**：规划立项时，项目编号往往带着网格编号，从规划到实施全程可追溯。

---

## 五、你图里还藏着一个信息

图里有一列"变电站统计"，列出了每个网格关联的变电站名称。

比如影视网格对应：城沟变、李窑变。

这说明：**网格不是凭空画的，它是以变电站供电范围为骨架搭建起来的。** 变电站在哪里，供多大范围，这决定了网格的形状和大小。

这也是为什么"南谯分公司供电范围调整"之后，要对应调整网格边界——变电站的供电范围变了，骨架变了，网格自然跟着变。

这背后有一个更大的话题：**变电站选址和容量规划**，是配电网规划里的"上游"决策，一旦确定，下面的网格、线路、配变都得跟着适配。这个话题后面会细讲。

---

## 思考问题

1. 你平时工作中接触的是哪些网格？有没有感受到某个网格"总是出问题"或者"负荷增长特别快"？
2. 图里城南区域从4个网格调整为6个，调整的原因是"根据南谯分公司供电范围进行调整，根据每个网格2-6个单元"——你怎么理解这两个调整依据的关系？
3. 负荷密度最高的网格和最低的网格，在规划和运维上，你觉得工作重心会有什么不同？
